{
  "title": "프로그래머블 시린지 펌프란? 작동 원리, 유로 전환 및 자동화",
  "description": "시린지 계량, 밸브 유로 선택, 프로그램 시퀀스의 관계를 알아보고 FOREACH HMD·HLD를 통해 장비 통합과 성능 검증 기준을 살펴봅니다.",
  "deck": "프로그래머블 시린지 펌프는 모터로 플런저의 이동량과 속도를 제어하고 명령에 따라 흡입, 토출, 대기 및 반복 동작을 수행합니다. 유로 선택 밸브를 결합하면 시약 용기, 반응 용기와 세척 유로를 연결해 분주 과정을 자동화할 수 있습니다. 장비 개발에서는 목표 액량, 유로 연결 및 동작 시간을 함께 정해야 합니다.",
  "scope": "이 글은 분석 장비와 자동화 장비에 통합하는 OEM 시린지 펌프를 다루며, 액체로 채워진 고정 배관의 계량 방식을 중심으로 설명합니다. 모듈은 저장 용기, 튜브, 분주 니들, 용기 위치 제어 및 제어 소프트웨어와 함께 장비의 작업을 완성합니다.",
  "titles": ["시린지, 구동부, 밸브의 역할은?", "한 번의 자동 분주 사이클은 어떻게 진행되나요?", "어떤 동작을 프로그래밍할 수 있나요?", "다포트 밸브와 다채널의 차이는?", "HMD와 HLD 구성은 어떻게 선택하나요?", "장비에 장착한 상태의 성능은 어떻게 검증하나요?"],
  "paragraphs": [
    ["구동부는 모터 회전을 플런저의 직선 운동으로 변환합니다. 플런저가 후퇴하면 시린지 내부 체적이 커져 연결된 입구에서 액체가 들어오고, 전진하면 체적이 줄어 출구로 액체가 나갑니다. 밸브는 액체의 출발점과 도착점을 선택하고 시린지는 액량을 계량하므로 두 동작의 순서를 맞춰야 합니다.", "누설 없이 충분히 충전된 이상적인 유로에서는 기하학적 변위량이 V = A × Δx, 명목 유량이 Q = A × v입니다. A는 시린지 내부 단면적, Δx는 플런저 이동량, v는 이동 속도입니다. 실제 전달량은 기포, 밀봉, 튜브 탄성 및 출구 잔류액의 영향을 받습니다. 지정된 스트로크를 완료했다고 모든 액체가 목표 용기에 도달한 것은 아닙니다.", "이는 공기층으로 일회용 팁 안의 액체를 움직이는 공기 치환식 피펫팅 모듈과 다릅니다. 여기서 다루는 고정 유로에서는 시약이 대체로 시린지, 밸브와 튜브에 접촉하므로 재질의 화학적 적합성과 세척 경로를 함께 설계해야 합니다."],
    ["시약 용기에서 반응 용기로 일정량을 옮기는 경우 프로그램은 전체 사이클을 관리합니다. 최초 가동, 시약 용기 교체 또는 공기 유입 후에는 먼저 프라이밍과 공기 제거를 수행합니다. 정상 배치 운전에서는 남은 액량과 세척 전략에 따라 재충전을 배치합니다.", "일반적으로 밸브 전환 전에 플런저를 멈추고 목표 유로가 연결된 뒤 흡입이나 토출을 다시 시작합니다. 밸브 위치 완료 신호를 읽을 수 없다면 제어 방식에 맞는 대기와 오류 처리를 정의하고 전환 시간을 검증해야 합니다. 관련 유로가 모두 닫힌 상태에서 플런저를 구동해서는 안 됩니다. 명령 전송만으로 동작 완료를 판단하지 마십시오."],
    ["프로그램은 분주 작업을 반복 가능한 동작으로 나누고 액체와 방법에 맞는 서로 다른 설정을 유지합니다. 흡입과 토출 속도는 다를 수 있습니다. 흡입은 입구 저항과 충전 상태를, 토출은 사이클 시간, 출구 압력, 액적 분리와 튐을 고려해야 합니다.", "컨트롤러와 펌웨어에 따라 시퀀스를 모듈 내부에서 실행하거나 상위 제어기가 단계별로 명령할 수 있습니다. 동작 중/준비 상태, 완료 피드백, 시간 초과와 전원 차단 후 복구도 확인해야 합니다. RS232, RS485, CAN은 통신 인터페이스이며 제조사 간 동일한 명령을 보장하지 않습니다."],
    ["다포트 밸브는 선택 가능한 유로 접속점을 늘립니다. 하나의 시린지가 시약 A, 세척액, 폐액 순으로 연결되어도 단일 계량 공간을 공유하며 일반적으로 순차 동작합니다. 포트 수를 동시에 분주하는 채널 수로 볼 수 없으며 임의의 두 포트가 연결된다는 뜻도 아닙니다.", "다채널 시린지 펌프에는 여러 계량 채널이 있습니다. 채널이 동기식으로 움직이는지 독립적으로 제어되는지, 밸브를 각각 전환할 수 있는지, 어떤 시린지 용량을 조합할 수 있는지 확인해야 합니다. 여러 액체를 순서대로 처리하는 작업과 여러 용기에 병렬로 분주하는 작업은 구성 요구가 다릅니다.", "공용 시린지, 밸브 내부 공간 또는 출구 튜브에 남은 이전 액체는 액체 공급원만 바꾼다고 사라지지 않습니다. 세척은 실제 사용한 공용 구간을 모두 포함해야 하며 공시험이나 적합한 측정법으로 잔류 이월을 확인해야 합니다. 고정된 세척 횟수만으로 청결을 입증할 수는 없습니다."],
    ["FOREACH HMD는 솔레노이드 밸브 구성, HLD는 회전 밸브 구성을 사용합니다. 유로 연결, 계량 채널 수와 설치 공간을 기준으로 먼저 선택합니다. 30 mm와 60 mm는 구동 스트로크이며 용량 범위나 정확도 등급이 아닙니다. 시린지, 밸브와 제어 구성은 별도로 결정해야 합니다.", "시약 첨가와 반복 분주에서는 1회 액량, 배치 총량 및 재충전 간격을 고려합니다. 검체 희석은 각 액체의 계량량, 투입 순서와 혼합을 조율해야 합니다. 여러 공급원을 사용하는 전처리에서는 밸브 연결 관계와 공용 유로 세척이 중요합니다. 이는 적용 검토 대상 작업이며 실제 액체와 장비 공정으로 적합성을 검증해야 합니다."],
    ["실제로 사용할 저장 용기, 튜브 길이와 내경, 밸브, 분주 니들 및 액체로 평가합니다. 짧은 튜브와 물만 사용한 시험으로는 장착 후 액면 변화, 출구 배압 및 시약 특성의 영향을 모두 확인할 수 없습니다.", "액량 편향, 반복성, 사이클 시간과 잔류 이월을 각각 기록합니다. 사이클에는 흡입, 밸브 전환, 대기, 토출, 재충전과 세척을 포함해야 하며 가장 빠른 플런저 이동 시간만 사용해서는 안 됩니다. 조건과 결과를 함께 보관해야 액체, 배관 또는 설정 변경 시 재검증 필요성을 판단할 수 있습니다."]
  ],
  "steps": ["프라이밍: 액체 공급원을 연결하고 정해진 경로로 폐액 쪽에 흡입·토출하여 시린지와 관련 튜브의 공기를 제거합니다.", "흡입: 필요한 공급원을 연결하고 설정 이동량과 속도로 흡입하며 필요 시 압력 안정화를 기다립니다.", "전환: 계량 운동을 멈추고 목표 출구로 전환한 뒤 유로와 용기 위치를 확인합니다.", "토출: 설정 체적과 속도로 분주합니다. 한 번 흡입한 액체를 여러 번 분주할 때는 사용 가능한 잔량을 계속 확인합니다.", "재충전: 용량이 부족하면 공급원으로 돌아가 흡입하며 이 정지 시간을 배치 시간에 포함합니다.", "세척: 액체 교체 또는 지정 시점에 적합한 세척액으로 공용 구간을 씻어 폐액 쪽으로 배출합니다."],
  "controlCaption": "프로그래밍 항목과 기술적 역할",
  "controlHeaders": ["제어 항목", "목적", "확인 사항"],
  "controlRows": [["위치와 스트로크", "명목 흡입·토출량 설정", "시린지 치수, 교정 관계와 사용 가능 이동량"], ["속도와 가감속", "충전, 전달과 시간 조율", "저항, 기포, 잔류액과 압력 변화"], ["대기와 밸브 순서", "유로 전환과 계량 연계", "연결 상태, 동작 완료와 시간 초과 처리"], ["반복, 재충전과 세척", "배치와 액체 교체 구성", "남은 용량, 공용 경로와 폐액 배출"]],
  "configCaption": "FOREACH 시린지 펌프 구성 방향",
  "configHeaders": ["모델", "구조", "초기 선정 기준"],
  "configRows": [["HMD3", "30 mm 스트로크, 솔레노이드 밸브, 단일 계량 채널", "설치 공간, 흡입·토출 경로와 시린지 용량"], ["HMD6", "60 mm 스트로크, 솔레노이드 밸브, 단일/다채널 구성", "채널 수, 동작 관계와 용량 조합"], ["HLD3", "30 mm 스트로크, 회전 밸브, 단일 계량 채널", "공간과 필요한 공급원·출구의 연결 관계"], ["HLD6", "60 mm 스트로크, 회전 밸브, 단일 계량 채널", "시린지 구성, 공급원 선택과 세척 경로"]],
  "checks": ["액체, 온도, 측정법과 반복 횟수를 고정하고 최소·일상·최대 목표 액량을 측정합니다. 중량법은 실제 액체 밀도를 사용하고 증발을 관리해야 합니다.", "프라이밍 후 첫 분주, 중간 분주와 재충전 후 첫 분주를 비교해 전환의 영향을 확인합니다.", "예상 액면과 배압 조건에서 전체 배치를 실행하며 모터 위치뿐 아니라 전달 액량과 시간을 기록합니다.", "실제 액체 교체 순서로 공용 유로 세척을 검증하고 폐액 경로를 확인합니다.", "액체 부족, 시간 초과와 중단 후 복구를 검증합니다. 관련 센서가 없다면 자동 감지를 가정하지 마십시오."],
  "faqTitle": "자주 묻는 질문",
  "faq": [["더 큰 시린지를 쓰면 대용량 배치와 소량 분주를 모두 만족하나요?", "자동으로 성립하지 않습니다. 내경이 큰 시린지는 동일 이동량에서 더 많은 액체를 밀어냅니다. 큰 용량은 재충전 횟수를 줄일 수 있지만 최소 신뢰 액량은 기구, 밀봉과 실제 유로로 검증해야 합니다. 최소·일상 액량, 배치 총량과 허용 시간을 함께 제시하십시오."], ["단일 시린지로 중단 없이 계속 공급할 수 있나요?", "사용 가능한 스트로크에는 한계가 있습니다. 비워지면 보통 유로를 전환해 다시 채워야 하므로 공급이 멈춥니다. 연속 공급에는 교대 계량 장치나 버퍼 방식을 검토하고 전환 시 유량과 압력을 검증해야 합니다. 큰 시린지는 재충전 사이의 간격만 늘릴 수 있습니다."], ["같은 통신 인터페이스라면 교체 후 기존 프로그램을 그대로 쓸 수 있나요?", "반드시 그렇지는 않습니다. 명령 형식, 단위, 주소, 초기화, 밸브 위치 정의, 상태·오류 피드백, 설치 치수와 유체 연결을 확인해야 합니다. 통신이 되어도 전체 흡입·토출 사이클과 오류 복구를 다시 검증해야 합니다."]],
  "figureAlts": ["FOREACH 프로그래머블 시린지 펌프의 컬러 실물 사진", "실제 FOREACH HLD6 사진을 기준으로 회전 밸브, 시린지와 하우징을 나타낸 흑백 외관 도면", "흡입과 토출 중 공급원, 선택 밸브, 시린지와 목표 용기 사이의 흐름"],
  "figureCaptions": ["시린지, 밸브 어셈블리와 제어 회로 기판을 보여 주는 FOREACH 프로그래머블 시린지 펌프.", "HLD6 외관 개념도: 상부 회전 밸브는 유로를 선택하고 시린지와 구동부는 계량합니다.", "흡입·토출 논리도: 두 단계는 서로 다른 연결을 사용하며 특정 밸브 내부 구조나 포트 번호를 나타내지 않습니다."],
  "diagram": ["흡입", "토출", "공급원", "선택 밸브", "시린지", "목표 용기", "공급원 → 시린지", "시린지 → 목표 용기", "유로를 연결한 뒤 계량 동작 실행"],
  "links": ["공기 치환식 피펫팅 펌프 알아보기", "HMD3 솔레노이드 밸브 시린지 펌프 보기", "HMD6 솔레노이드 밸브 시린지 펌프 보기", "HLD3 회전 밸브 시린지 펌프 보기", "HLD6 회전 밸브 시린지 펌프 보기"],
  "cta": {"title": "시린지 펌프 통합 검토", "description": "액체, 액량, 유로와 시간을 공유하여 구성을 검토하십시오.", "contactLabel": "엔지니어링 문의", "productsLabel": "시린지 펌프 보기"}
}
