{
  "Syringe pumps in coagulation analyzers": "रक्त जमावट विश्लेषकों में सिरिंज पंप",
  "Syringe pumps in coagulation analyzers | FOREACH": "रक्त जमावट विश्लेषकों में सिरिंज पंप | FOREACH",
  "Plan coagulation reagent aspiration and dispensing around assay addition order, valve selection, refill timing and the permitted reaction window.": "परीक्षण के आपूर्ति क्रम, वाल्व चयन, दोबारा भरने के समय और अभिक्रिया के लिए अनुमत अवधि के अनुसार जमावट अभिकर्मक के एस्पिरेशन और डिस्पेंसिंग की योजना बनाएँ।",
  "Application guide": "अनुप्रयोग मार्गदर्शिका",
  "Coagulation analyzer": "रक्त जमावट विश्लेषक",
  "Work backward from actual reagent contact and measurement initiation to organize sampling, dispensing, mixing and temperature control.": "अभिकर्मक के वास्तविक संपर्क और माप की शुरुआत से पीछे की ओर सैंपलिंग, डिस्पेंसिंग, मिश्रण और तापमान नियंत्रण की योजना बनाएँ।",
  "Focusing on reagent preparation and aspiration/dispensing metering in coagulation analyzers, this page explains syringe-pump location, coordination and configuration conditions, linking to related operating and validation tasks.": "रक्त जमावट विश्लेषकों में अभिकर्मक की तैयारी और मापित एस्पिरेशन व डिस्पेंसिंग पर केंद्रित यह पृष्ठ सिरिंज पंप का स्थान, समन्वय और विन्यास की शर्तें बताता है। संबंधित परिचालन और सत्यापन कार्यों के लिंक भी दिए गए हैं।",
  "Applicable architecture": "लागू सर्किट संरचना",
  "Coagulation instruments may run clotting, chromogenic or immunoturbidimetric methods. This page discusses coordination of liquid delivery and reaction timing. Define initiation, preincubation and reading rules by method rather than reducing every assay to the same clotting endpoint.": "रक्त जमावट उपकरण क्लॉटिंग, क्रोमोजेनिक या इम्यूनोटर्बिडिमेट्रिक विधियाँ चला सकते हैं। यह पृष्ठ तरल की आपूर्ति और अभिक्रिया के समय के तालमेल पर है। हर असे का अंतिम बिंदु एक जैसा मानने की जगह विधि के अनुसार शुरुआत, पूर्व-इन्क्यूबेशन और रीडआउट के नियम तय करें।",
  "What do these products do in this instrument?": "ये उत्पाद इस उपकरण में क्या करते हैं?",
  "Syringe pumps: reagent preparation and aspiration/dispensing metering": "सिरिंज पंप: अभिकर्मक की तैयारी और मापित एस्पिरेशन व डिस्पेंसिंग",
  "Aspirate and dispense reagents as required in syringe architectures, coordinated with source selection and replenishment. Capacity and action cycles support the specific method's addition order and permitted window.": "स्रोत का चयन और दोबारा भरने का समन्वय करते हुए सिरिंज संरचनाओं में ज़रूरत के अनुसार अभिकर्मकों का एस्पिरेशन और डिस्पेंसिंग करें। क्षमता और संचालन चक्र उस विधि के आपूर्ति क्रम और अनुमत अवधि के अनुरूप हों।",
  "HLD and HMD organize aspiration/dispensing paths with rotary and solenoid valves respectively. Capacity budgets include useful volume, holding stages and replenishment points; valve states and pump actions together create each delivery.": "HLD और HMD क्रमशः रोटरी और सोलनॉइड वाल्व से एस्पिरेशन तथा डिस्पेंसिंग के मार्ग तय करते हैं। क्षमता की गणना में उपयोगी आयतन, रोककर रखने के चरण और फिर भरने के बिंदु शामिल हैं। वाल्व की अवस्थाएँ और पंप की क्रियाएँ मिलकर हर आपूर्ति करती हैं।",
  "HLD": "HLD",
  "HLD Rotary-valve syringe pumps": "HLD रोटरी वाल्व वाले सिरिंज पंप",
  "HMD": "HMD",
  "HMD Solenoid-valve syringe pumps": "HMD सोलनॉइड वाल्व वाले सिरिंज पंप",
  "Organize syringe metering around aspiration, holding and dispensing": "एस्पिरेशन, रोककर रखने और डिस्पेंसिंग के अनुसार सिरिंज मीटरिंग व्यवस्थित करें",
  "Syringe drives use controlled displacement for aspiration, holding and dispensing. With direct contact, source liquid enters the metering chamber; with system-liquid drive, sample can remain at the probe tip or a designated tube segment. Define wetted coverage before capacity, cleaning and replenishment. For repeated dispensing, track current inventory, delivered volume and next replenishment time.": "सिरिंज ड्राइव नियंत्रित विस्थापन से तरल खींचती, रोककर रखती और डिस्पेंस करती हैं। सीधे संपर्क में स्रोत का तरल मीटरिंग चैम्बर में जाता है। सिस्टम द्रव से चलने वाली व्यवस्था में नमूना प्रोब की टिप या ट्यूब के तय हिस्से पर रह सकता है। क्षमता, सफ़ाई और फिर भरना तय करने से पहले द्रव के संपर्क का क्षेत्र तय करें। बार-बार डिस्पेंसिंग के लिए वर्तमान बची मात्रा, पहुँचा आयतन और फिर भरने का अगला समय ट्रैक करें।",
  "Further technical reading": "अधिक तकनीकी सामग्री",
  "What Is a Programmable Syringe Pump? Operation, Fluid Routing and Automation": "प्रोग्राम करने योग्य सिरिंज पंप क्या है? कार्यप्रणाली, द्रव मार्ग और ऑटोमेशन",
  "Piston Pump Accuracy, Repeatability and Resolution Explained": "पिस्टन पंप की सटीकता, पुनरावृत्तता और रिज़ॉल्यूशन को समझें",
  "Map valve connections to every action": "हर काम के लिए वाल्व का कनेक्शन तय करें",
  "Check port connections, opening/closing sequence and power-off state separately for rotary- and solenoid-valve configurations. Changing source does not automatically remove old liquid from the chamber or shared tubing. Plan flushing for formulation and residue requirements, then evaluate the first dose after switching and dose-to-dose variation.": "रोटरी और सोलनॉइड वाल्व विन्यासों के पोर्ट कनेक्शन, खुलने और बंद होने का क्रम और बिजली बंद होने की अवस्था अलग-अलग जाँचें। स्रोत बदलने से चैम्बर या साझा ट्यूबिंग का पुराना तरल अपने-आप नहीं निकलता। तरल की संरचना और अवशेष की ज़रूरतों के अनुसार फ़्लशिंग तय करें। फिर मार्ग बदलने के बाद पहली डोज़ और डोज़ के बीच अंतर का आकलन करें।",
  "Translate actual branch conditions into configuration requirements": "शाखाओं की वास्तविक स्थितियों से विन्यास की ज़रूरतें तय करें",
  "Syringe-pump configuration conditions in coagulation analyzers": "रक्त जमावट विश्लेषकों में सिरिंज पंप के विन्यास की शर्तें",
  "Condition": "स्थिति",
  "To confirm": "क्या पुष्टि करें",
  "Stored volume and timing": "संग्रहीत आयतन और समय",
  "Define volume per operation, consecutive dispensing count, holding time and permitted replenishment window.": "हर काम का आयतन, लगातार डिस्पेंसिंग की संख्या, रोककर रखने की अवधि और फिर भरने के लिए अनुमत समय तय करें।",
  "Valve positions and destinations": "वाल्व की स्थितियाँ और गंतव्य",
  "Provide a source, receiver and waste port diagram with open/closed and power-off states.": "स्रोत, प्राप्ति स्थान और अपशिष्ट पोर्ट का आरेख दें। खुली, बंद और बिजली बंद होने की अवस्थाएँ शामिल करें।",
  "Liquid changes and first dose": "तरल बदलना और पहली डोज़",
  "Check shared residue, priming destination and actual received volume after standby or source changes.": "स्टैंडबाय या स्रोत बदलने के बाद साझा हिस्से का अवशेष, प्राइमिंग का गंतव्य और वास्तव में पहुँचा आयतन जाँचें।",
  "Operations supported in this instrument": "इस उपकरण में समर्थित काम",
  "Operation": "काम",
  "Specific operating conditions": "खास संचालन स्थितियाँ",
  "Reagent arrival and reaction timing": "अभिकर्मक का पहुँचना और अभिक्रिया का समय",
  "Working volume, addition order, liquid-arrival delay, mixing wait and detection trigger": "कार्यशील आयतन, आपूर्ति क्रम, तरल पहुँचने में देरी, मिश्रण की प्रतीक्षा और पहचान का ट्रिगर",
  "Compare product configurations by the roles on this page": "इस पृष्ठ में बताए कामों के अनुसार उत्पाद विन्यासों की तुलना करें",
  "Configuration options for the product roles on this page": "इस पृष्ठ में बताए उत्पाद कार्यों के लिए विन्यास विकल्प",
  "Product": "उत्पाद",
  "Configuration option": "विन्यास विकल्प",
  "Conditions to verify": "जाँचने की शर्तें",
  "HLD rotary-valve syringe pump": "HLD रोटरी वाल्व वाला सिरिंज पंप",
  "Aspiration, holding and dispensing with a rotary valve": "रोटरी वाल्व से एस्पिरेशन, रोककर रखना और डिस्पेंसिंग",
  "Check source/outlet valve positions, capacity budget and replenishment timing": "स्रोत और आउटलेट के वाल्व की स्थितियाँ, क्षमता की गणना और फिर भरने का समय जाँचें",
  "HMD solenoid-valve syringe pump": "HMD सोलनॉइड वाल्व वाला सिरिंज पंप",
  "Metered aspiration and dispensing with solenoid valves": "सोलनॉइड वाल्व से तय मात्रा का एस्पिरेशन और डिस्पेंसिंग",
  "Check open/closed and power-off states, working volume and replenishment cycle": "खुली, बंद और बिजली बंद होने की अवस्थाएँ, संचालन आयतन और फिर से भरने का चक्र जाँचें",
  "Explore specific operating and validation tasks": "खास संचालन और सत्यापन कार्य देखें",
  "Measure dispensing delay and its variability before relating control events to detection timing. Recheck the delay after changing tubing length or probes.": "नियंत्रण घटनाओं को पहचान के समय से जोड़ने से पहले डिस्पेंसिंग की देरी और उसके बदलाव को मापें। ट्यूबिंग की लंबाई या प्रोब बदलने के बाद देरी दोबारा जाँचें।",
  "Confirm product roles in actual operation": "वास्तविक संचालन में उत्पाद की भूमिका की पुष्टि करें",
  "Operating-point validation and fault localization": "संचालन बिंदु का सत्यापन और ख़राबी के स्थान की पहचान",
  "Measurements and observations": "माप और अवलोकन",
  "Priority checks": "प्राथमिक जाँच",
  "Measure volume, actual arrival time and complete-reaction results together": "आयतन, वास्तविक आगमन समय और पूरी अभिक्रिया के परिणाम साथ में मापें",
  "Mismatch between liquid arrival and control trigger, residual droplets or inadequate mixing may alter reaction initiation": "तरल के आगमन और नियंत्रण ट्रिगर का मेल न होना, बची बूंदें या अपर्याप्त मिश्रण अभिक्रिया शुरू होने को प्रभावित कर सकते हैं",
  "Measure actual delivery and trigger timing at the reaction site and assess the effect of post-wash residue on the assay.": "अभिक्रिया के स्थान पर वास्तविक आपूर्ति और ट्रिगर का समय मापें। फिर असे पर धुलाई के बाद बचे अवशेष का असर देखें।",
  "For repeated dispensing from one chamber, is checking total volume enough?": "एक चैम्बर से बार-बार डिस्पेंसिंग में क्या कुल आयतन जाँचना काफ़ी है?",
  "Measure each received dose, especially the first and last. Even when total volume is near target, individual errors may differ. Relate replenishment, valve switching and receiving actions to each result.": "हर पहुँची डोज़ मापें, खासकर पहली और आखिरी। कुल आयतन लक्ष्य के पास हो, फिर भी अलग-अलग डोज़ में अलग त्रुटि हो सकती है। हर नतीजे को फिर भरने, वाल्व बदलने और प्राप्ति स्थान के कामों से जोड़ें।",
  "Pump or valve response time is not the reagent-contact or instrument measurement-start time.": "पंप या वाल्व की प्रतिक्रिया का समय अभिकर्मक के संपर्क या उपकरण के माप शुरू होने का समय नहीं होता।",
  "Back to the coagulation analyzer fluidics overview": "रक्त जमावट विश्लेषक के द्रव सर्किट के अवलोकन पर वापस जाएँ",
  "Diaphragm pumps in coagulation analyzers": "रक्त जमावट विश्लेषकों में डायाफ्राम पंप",
  "Cleaning reused paths and recovering the first dose": "दोबारा इस्तेमाल होने वाले मार्गों की सफ़ाई और पहली डोज़ की बहाली",
  "Bubble and pressure sensing in coagulation analyzers": "रक्त जमावट विश्लेषकों में बुलबुले और दाब का पता लगाना",
  "Tubing and fittings in coagulation analyzers": "रक्त जमावट विश्लेषकों में ट्यूबिंग और फिटिंग",
  "Multiport rotary valves in coagulation analyzers": "रक्त जमावट विश्लेषकों में मल्टीपोर्ट रोटरी वाल्व",
  "Switching reagent sources and reaction paths": "अभिकर्मक स्रोत और अभिक्रिया के मार्ग बदलना",
  "Piston pumps in coagulation analyzers": "रक्त जमावट विश्लेषकों में पिस्टन पंप",
  "Assay-specified sample delivery": "असे में तय नमूने की आपूर्ति",
  "Sampling probes in coagulation analyzers": "रक्त जमावट विश्लेषकों में सैंपलिंग प्रोब",
  "Home": "मुखपृष्ठ",
  "Applications": "अनुप्रयोग",
  "In Vitro Diagnostics": "इन विट्रो डायग्नोस्टिक्स",
  "A programmable syringe pump uses a motor to control syringe plunger displacement and speed, executing aspiration, dispensing, pauses and repeated actions through commands. With a routing valve, it can connect reagent reservoirs, reaction vessels and wash paths into an automated dispensing process. Instrument development therefore needs to define volume, fluid connections and timing together.": "प्रोग्राम करने योग्य सिरिंज पंप मोटर से सिरिंज के प्लंजर का विस्थापन और गति नियंत्रित करता है। कमांड से एस्पिरेशन, डिस्पेंसिंग, विराम और बार-बार किए जाने वाले काम पूरे होते हैं। मार्ग चुनने वाले वाल्व से अभिकर्मक टैंक, अभिक्रिया पात्र और धुलाई मार्ग एक स्वचालित डिस्पेंसिंग प्रक्रिया में जुड़ सकते हैं। इसलिए उपकरण विकसित करते समय आयतन, द्रव कनेक्शन और समय साथ-साथ तय करें।",
  "Learn why theoretical volume per step is not the minimum reliable dose, and how accuracy, repeatability, valves, bubbles and working stroke affect dispensing results.": "समझें कि प्रति स्टेप सैद्धांतिक आयतन से न्यूनतम विश्वसनीय डोज़ तय क्यों नहीं होती। देखें कि सटीकता, पुनरावृत्तता, वाल्व, बुलबुले और काम के दौरान इस्तेमाल होने वाला स्ट्रोक डिस्पेंसिंग के नतीजों पर कैसे असर डालते हैं।",
  "FOREACH HLD rotary-valve syringe pump: configurations and specifications": "FOREACH HLD रोटरी वाल्व वाला सिरिंज पंप: विन्यास और विनिर्देश",
  "FOREACH HMD solenoid-valve syringe pump: configurations and specifications": "FOREACH HMD सोलनॉइड वाल्व वाला सिरिंज पंप: विन्यास और विनिर्देश"
}
