{
  "What Is a Programmable Syringe Pump? Operation, Fluid Routing and Automation": "Programmierbare Spritzenpumpen: Funktionsweise, Fluidführung und Automatisierung",
  "A programmable syringe pump uses a motor to control syringe plunger displacement and speed, executing aspiration, dispensing, pauses and repeated actions through commands. With a routing valve, it can connect reagent reservoirs, reaction vessels and wash paths into an automated dispensing process. Instrument development therefore needs to define volume, fluid connections and timing together.": "Eine programmierbare Spritzenpumpe steuert Hub und Geschwindigkeit des Spritzenkolbens mit einem Motor. Befehle lösen Ansaugung, Dosierung, Pausen und wiederholte Abläufe aus. Ein Umschaltventil verbindet Reagenzbehälter, Reaktionsgefäße und Spülpfade zu einem automatisierten Dosierablauf. Bei der Geräteentwicklung sind deshalb Volumen, Fluidanschlüsse und zeitlicher Ablauf gemeinsam festzulegen.",
  "What Is a Programmable Syringe Pump? Operation, Fluid Routing and Automation | FOREACH": "Programmierbare Spritzenpumpen: Funktion und Fluidführung | FOREACH",
  "Learn how syringe metering, valve routing and programmed sequences work together, with FOREACH HMD and HLD examples for instrument integration and validation.": "Erfahren Sie, wie Spritzendosierung, Ventilumschaltung und programmierte Abläufe zusammenspielen. FOREACH HMD und HLD dienen als Beispiele für die Integration und Prüfung im Gerät.",
  "Color photograph of a FOREACH programmable syringe pump": "Farbfoto einer programmierbaren Spritzenpumpe von FOREACH",
  "This article covers OEM syringe pumps for analytical instruments and automation, focusing on metering through fixed, liquid-filled tubing. The module works with reservoirs, tubing, dispensing needles, vessel positioning and control software to complete the instrument's task.": "Dieser Artikel behandelt OEM-Spritzenpumpen für Analysengeräte und Automatisierungssysteme, die über fest installierte, flüssigkeitsgefüllte Leitungen dosieren. Das Modul arbeitet mit Vorratsbehältern, Leitungen, Dosiernadeln, Gefäßpositionierung und Steuersoftware zusammen, um die Geräteaufgabe zu erfüllen.",
  "FOREACH programmable syringe pump showing the syringe, valve assembly and control circuit board.": "Programmierbare Spritzenpumpe von FOREACH mit Spritze, Ventilbaugruppe und Steuerplatine.",
  "What do the syringe, drive and valve do?": "Welche Aufgaben haben Spritze, Antrieb und Ventil?",
  "The drive converts motor rotation into linear plunger movement. Retracting the plunger increases the syringe chamber volume and draws liquid through the connected inlet. Advancing it reduces the volume and expels liquid through the outlet. The valve chooses the source and destination; the syringe meters the liquid. Their timing must be coordinated.": "Der Antrieb wandelt die Motordrehung in eine lineare Kolbenbewegung um. Beim Zurückziehen vergrößert sich das Volumen der Spritzenkammer und Flüssigkeit strömt über den verbundenen Einlass ein. Beim Vorschieben verkleinert sich das Volumen und Flüssigkeit wird über den Auslass abgegeben. Das Ventil wählt Quelle und Ziel. Die Spritze dosiert die Flüssigkeit. Beide Vorgänge müssen zeitlich aufeinander abgestimmt sein.",
  "For an ideally filled, leak-free fluid path, geometric displacement is V = A × Δx and nominal flow is Q = A × v, where A is the syringe's internal cross-sectional area, Δx is plunger travel and v is plunger speed. Bubbles, seals, tubing compliance and liquid remaining at the outlet can alter delivered volume. Completing the commanded stroke does not prove that all the liquid reached the receiving vessel.": "Bei einem ideal gefüllten, dichten Fluidpfad beträgt das geometrische Verdrängungsvolumen V = A × Δx und der nominelle Volumenstrom Q = A × v. Dabei ist A die innere Querschnittsfläche der Spritze, Δx der Kolbenweg und v die Kolbengeschwindigkeit. Luftblasen, Dichtungen, die Nachgiebigkeit der Leitungen und Restflüssigkeit am Auslass können das tatsächlich abgegebene Volumen beeinflussen. Auch bei vollständig ausgeführtem Sollhub muss geprüft werden, ob die gesamte Flüssigkeit im Zielgefäß angekommen ist.",
  "This differs from an air-displacement pipetting module, which moves liquid in a disposable tip through an air cushion. In the fixed fluid paths discussed here, reagent generally contacts the syringe, valve and tubing, making chemical compatibility and cleaning paths part of the design.": "Bei einem Luftverdrängungs-Pipettiermodul bewegt ein Luftpolster die Flüssigkeit in einer Einwegspitze. In den hier beschriebenen fest installierten Fluidpfaden kommt das Reagenz in der Regel mit Spritze, Ventil und Leitungen in Kontakt. Die chemische Verträglichkeit und die Spülpfade sind daher bei der Auslegung zu berücksichtigen.",
  "Explore air-displacement pipetting pumps": "Luftverdrängungs-Pipettierpumpen ansehen",
  "How does a complete dispensing cycle work?": "Wie läuft ein vollständiger Dosierzyklus ab?",
  "Consider a fixed dose transferred from a reagent reservoir to a reaction vessel. The program manages a complete cycle. Prime and remove air at startup, after changing a reservoir or whenever air enters the path. During routine batches, schedule refills according to the remaining volume and the cleaning strategy.": "Als Beispiel dient eine feste Dosis aus einem Reagenzbehälter in ein Reaktionsgefäß. Das Programm steuert den gesamten Zyklus. Füllen und entlüften Sie den Fluidpfad bei der Inbetriebnahme, nach einem Behälterwechsel oder bei Lufteintritt. Planen Sie bei wiederholten Batches das Nachfüllen anhand des Restvolumens und des Reinigungsablaufs.",
  "Prime: connect the source and cycle liquid to waste along the intended path to remove air from the syringe and relevant tubing.": "Befüllen und entlüften. Verbinden Sie die Quelle und fördern Sie Flüssigkeit über den vorgesehenen Pfad zum Abfall, bis die Spritze und die zugehörigen Leitungen entlüftet sind.",
  "Aspirate: connect the required source and draw the required amount at the selected stroke and speed, allowing pressure to settle where necessary.": "Ansaugen. Verbinden Sie die benötigte Quelle und saugen Sie die Sollmenge mit dem festgelegten Hub und der vorgesehenen Geschwindigkeit an. Lassen Sie den Druck bei Bedarf abklingen.",
  "Switch: stop metering motion, select the destination outlet and confirm the path and vessel position.": "Umschalten. Stoppen Sie die Dosierbewegung, wählen Sie den Zielauslass und prüfen Sie den Fluidpfad sowie die Position des Gefäßes.",
  "Dispense: deliver the selected volume at the selected speed. For repeated doses from one aspiration, track the remaining usable volume.": "Dosieren. Geben Sie das festgelegte Volumen mit der vorgesehenen Geschwindigkeit ab. Überwachen Sie bei mehreren Dosen aus einem Ansaugvorgang das verbleibende nutzbare Volumen.",
  "Refill: return to the source when capacity is insufficient and include this interruption in batch timing.": "Nachfüllen. Schalten Sie bei unzureichendem Restvolumen zurück zur Quelle. Planen Sie die Unterbrechung in den Batchablauf ein.",
  "Clean: at a source change or method-defined point, flush shared segments with a compatible wash liquid and route it to waste.": "Reinigen. Spülen Sie gemeinsam genutzte Abschnitte bei einem Quellenwechsel oder zu einem im Verfahren festgelegten Zeitpunkt mit einer verträglichen Spülflüssigkeit. Leiten Sie diese zum Abfall.",
  "Normally, stop plunger movement before switching the valve and establish the destination path before restarting aspiration or dispensing. If valve-position feedback is unavailable, provide appropriate delays and fault handling and verify switching time. Never drive the plunger with all relevant paths closed. A command being sent does not confirm completion.": "Stoppen Sie vor dem Umschalten des Ventils in der Regel die Kolbenbewegung. Stellen Sie den Zielpfad her, bevor Ansaugen oder Dosieren fortgesetzt wird. Gibt es keine Rückmeldung über die Ventilstellung, sehen Sie passende Wartezeiten und eine Fehlerbehandlung vor und prüfen Sie die Umschaltzeit. Bewegen Sie den Kolben niemals, während alle relevanten Wege geschlossen sind. Ein gesendeter Befehl bestätigt noch nicht die Ausführung.",
  "Fluid direction through the source, routing valve, syringe and receiving vessel during aspiration and dispensing": "Strömungsrichtung zwischen Quelle, Umschaltventil, Spritze und Zielgefäß beim Ansaugen und Dosieren",
  "Aspiration and dispensing logic use different connections. This diagram does not represent a specific valve rotor or port numbering.": "Beim Ansaugen und Dosieren werden unterschiedliche Verbindungen genutzt. Das Schema zeigt keinen bestimmten Ventilrotor und keine Anschlussnummern.",
  "Which actions are programmable?": "Welche Aktionen lassen sich programmieren?",
  "A program divides a dispensing task into repeatable actions and retains different settings for different liquids and methods. Aspiration and dispensing may need different speeds: aspiration must accommodate inlet resistance and filling, while dispensing must balance cycle time, outlet pressure, drop release and splashing.": "Ein Programm zerlegt die Dosieraufgabe in wiederholbare Aktionen und speichert unterschiedliche Einstellungen für Medien und Verfahren. Ansaug- und Dosiergeschwindigkeit können sich unterscheiden. Beim Ansaugen sind Zulaufwiderstand und Füllung zu berücksichtigen. Beim Dosieren müssen Zykluszeit, Auslassdruck, Tropfenablösung und Spritzer aufeinander abgestimmt werden.",
  "Programmable actions and their engineering purpose": "Programmierbare Aktionen und ihr Zweck",
  "Control": "Steuergröße",
  "Purpose": "Zweck",
  "Verify": "Zu prüfen",
  "Position and stroke": "Position und Hub",
  "Set nominal aspirated or dispensed volume": "Nominelles Ansaug- oder Dosiervolumen einstellen",
  "Syringe dimensions, calibration and usable travel": "Spritzenabmessungen, Kalibrierung und nutzbarer Weg",
  "Speeds and ramps": "Geschwindigkeiten und Rampen",
  "Coordinate filling, delivery and timing": "Füllung, Abgabe und Zeitablauf koordinieren",
  "Resistance, bubbles, residual liquid and pressure changes": "Strömungswiderstand, Luftblasen, Restflüssigkeit und Druckänderungen",
  "Delays and valve sequence": "Wartezeiten und Ventilsequenz",
  "Coordinate routing with metering": "Fluidführung mit der Dosierbewegung abstimmen",
  "Path state, completion and timeout handling": "Pfadzustand, Rückmeldung über den Abschluss und Behandlung von Zeitüberschreitungen",
  "Repetition, refill and wash": "Wiederholung, Nachfüllen und Spülen",
  "Organize batches and liquid changes": "Serien und Flüssigkeitswechsel organisieren",
  "Remaining capacity, shared paths and waste destination": "Restkapazität, gemeinsam genutzte Pfade und Abfallziel",
  "Depending on the controller and firmware, sequences may run within the module or be scheduled step by step by a host. Integration also requires busy/ready states, completion feedback, timeouts and recovery after power loss. RS232, RS485 and CAN identify communication interfaces; they do not establish a common command set across manufacturers.": "Je nach Steuerung und Firmware laufen die Sequenzen im Modul ab oder werden vom Host schrittweise gesteuert. Bei der Integration sind außerdem die Zustände „beschäftigt“ und „bereit“, Rückmeldungen über den Abschluss, Zeitüberschreitungen und der Wiederanlauf nach Stromausfall zu berücksichtigen. RS232, RS485 und CAN bezeichnen Kommunikationsschnittstellen. Der Befehlssatz kann sich je nach Hersteller unterscheiden.",
  "Multiport valves or multiple channels?": "Mehrwegeventil oder mehrere Dosierkanäle?",
  "A multiport valve increases the number of selectable fluid connections. One syringe may connect to reagent A, then wash liquid and then waste, while still sharing a single metering chamber and normally operating sequentially. Port count is not the number of simultaneous dispensing channels, nor does it prove that any two ports can connect.": "Ein Mehrwegeventil erhöht die Zahl der auswählbaren Fluidanschlüsse. Eine Spritze kann nacheinander mit Reagenz A, dann mit der Spülflüssigkeit und schließlich mit dem Abfall verbunden werden. Die Dosierkammer bleibt dieselbe und die Vorgänge laufen normalerweise nacheinander ab. Die Anzahl der Anschlüsse gibt weder die Zahl gleichzeitig verfügbarer Dosierkanäle an noch erlaubt sie Rückschlüsse darauf, welche Anschlüsse sich miteinander verbinden lassen.",
  "A multichannel syringe pump contains multiple metering channels. Confirm whether they move together or independently, whether valves switch separately and which syringe capacities can be combined. Sequential processing of several sources and parallel dispensing into several vessels require different configurations.": "Eine Mehrkanal-Spritzenpumpe besitzt mehrere Dosierkanäle. Klären Sie, ob sie sich gemeinsam oder unabhängig bewegen, ob die Ventile separat schalten und welche Spritzenvolumina kombinierbar sind. Die sequenzielle Verarbeitung mehrerer Quellen und die parallele Dosierung in mehrere Gefäße erfordern unterschiedliche Konfigurationen.",
  "Changing the selected source does not remove the previous liquid from a shared syringe, valve cavity or outlet tube. Cleaning must cover the shared segments actually used, followed by a blank or suitable carryover measurement. A fixed number of rinse cycles alone cannot establish cleanliness.": "Eine andere Quelle auszuwählen entfernt die vorherige Flüssigkeit nicht aus einer gemeinsam genutzten Spritze, Ventilkammer oder Auslassleitung. Die Reinigung muss die tatsächlich genutzten gemeinsamen Abschnitte erfassen. Prüfen Sie die Verschleppung anschließend anhand einer Blindprobe oder eines geeigneten Messverfahrens. Eine feste Anzahl von Spülzyklen allein reicht als Nachweis nicht aus.",
  "How do HMD and HLD configurations differ?": "Wie unterscheiden sich die Konfigurationen HMD und HLD?",
  "FOREACH HMD uses solenoid-valve configurations, while HLD uses rotary-valve configurations. Begin selection with fluid connections, metering-channel needs and installation space. The 30 mm and 60 mm figures describe drive stroke, not volume range or an accuracy grade. Syringe, valve and control options still need to be selected.": "FOREACH HMD verwendet Magnetventile, HLD verwendet Drehventile. Beginnen Sie die Auswahl mit den Fluidanschlüssen, der benötigten Zahl an Dosierkanälen und dem Einbauraum. 30 mm und 60 mm bezeichnen den Antriebshub. Der Volumenbereich und die Genauigkeit sind separat zu bestimmen. Spritze, Ventil und Steuerung müssen zur Anwendung passen.",
  "FOREACH syringe pump configuration options": "Konfigurationsmöglichkeiten für FOREACH Spritzenpumpen",
  "Model": "Modell",
  "Architecture": "Aufbau",
  "Initial selection focus": "Kriterien für die Vorauswahl",
  "HMD3": "HMD3",
  "30 mm stroke; solenoid valve; one metering channel": "30 mm Hub, Magnetventil, ein Dosierkanal",
  "Compact installation, inlet/outlet paths and syringe volume": "Kompakter Einbau, Einlass- und Auslasspfade sowie Spritzenvolumen",
  "HMD6": "HMD6",
  "60 mm stroke; solenoid valves; single/multichannel options": "60 mm Hub, Magnetventile, Ein- und Mehrkanaloptionen",
  "Channel count, motion relationship and volume combinations": "Kanalzahl, Kopplung der Bewegungen und Kombination der Spritzenvolumina",
  "HLD3": "HLD3",
  "30 mm stroke; rotary valve; one metering channel": "30 mm Hub, Drehventil, ein Dosierkanal",
  "Space and routing between required sources and outlets": "Einbauraum und Fluidführung zwischen den benötigten Quellen und Auslässen",
  "HLD6": "HLD6",
  "60 mm stroke; rotary valve; one metering channel": "60 mm Hub, Drehventil, ein Dosierkanal",
  "Syringe configuration, source selection and wash paths": "Spritzenkonfiguration, Auswahl der Quelle und Spülpfade",
  "Reagent addition and repeated dispensing require attention to dose, batch volume and refill intervals. Sample dilution must coordinate metered amounts, addition order and mixing. Preparation involving several liquid sources needs a suitable valve connection map and shared-path cleaning. These are candidate tasks; suitability must be verified with the actual liquid and instrument workflow.": "Für Reagenzzugabe und wiederholte Dosierung sind Dosiervolumen, Batchvolumen und Nachfüllintervalle zu berücksichtigen. Bei der Probenverdünnung müssen Dosiermengen, Zugabereihenfolge und Durchmischung zusammenpassen. Bei der Vorbereitung aus mehreren Quellen sind ein passender Ventilanschlussplan und eine Reinigung der gemeinsam genutzten Pfade erforderlich. Die Eignung für diese möglichen Aufgaben ist mit der tatsächlichen Flüssigkeit und dem Geräteablauf zu prüfen.",
  "Explore the HMD3 solenoid-valve syringe pump": "Spritzenpumpe HMD3 mit Magnetventil ansehen",
  "Explore the HMD6 solenoid-valve syringe pump": "Spritzenpumpe HMD6 mit Magnetventil ansehen",
  "Explore the HLD3 rotary-valve syringe pump": "Spritzenpumpe HLD3 mit Drehventil ansehen",
  "Explore the HLD6 rotary-valve syringe pump": "Spritzenpumpe HLD6 mit Drehventil ansehen",
  "How should performance be verified in the instrument?": "Wie sollte die Leistung im Gerät geprüft werden?",
  "Evaluate the pump with the intended reservoir, tubing length and bore, valve, dispensing needle and liquid. A water test with short tubing does not cover changes in liquid level, outlet backpressure or reagent properties after installation.": "Prüfen Sie die Pumpe mit dem vorgesehenen Vorratsbehälter, der Leitung in tatsächlicher Länge und mit tatsächlichem Innendurchmesser, dem Ventil, der Dosiernadel und der verwendeten Flüssigkeit. Ein Wasserversuch mit kurzer Leitung bildet Änderungen des Flüssigkeitsstands, des Gegendrucks oder der Reagenzeigenschaften nach Einbau nicht ab.",
  "Fix liquid, temperature, measurement method and repeat count. Measure minimum, routine and maximum target volumes. Gravimetric measurements need the actual liquid density and evaporation control.": "Flüssigkeit, Temperatur, Messverfahren und Zahl der Wiederholungen festlegen. Das kleinste, das reguläre und das größte Zielvolumen messen. Bei gravimetrischen Messungen die tatsächliche Flüssigkeitsdichte verwenden und Verdunstung berücksichtigen.",
  "Compare the first dose after priming, intermediate doses and the first dose after refilling to assess changes caused by transitions.": "Erste Dosis nach dem Vorfüllen, Zwischendosen und erste Dosis nach dem Nachfüllen vergleichen, um Übergangseffekte zu erkennen.",
  "Run a full batch across expected liquid levels and backpressures; record delivered volume and timing, not just motor position.": "Eine vollständige Serie bei den erwarteten Flüssigkeitsständen und Gegendrücken ausführen. Tatsächlich abgegebenes Volumen und Zeitablauf zusätzlich zur Motorposition aufzeichnen.",
  "Validate shared-path cleaning in the intended liquid-change order and check the waste route.": "Reinigung gemeinsam genutzter Pfade in der vorgesehenen Reihenfolge der Flüssigkeitswechsel validieren und den Abfallpfad prüfen.",
  "Verify recovery from an empty source, timeout or interruption. Without appropriate sensing, do not assume the module detects these conditions automatically.": "Wiederanlauf nach leerer Quelle, Zeitüberschreitung oder Unterbrechung prüfen. Für eine automatische Erkennung dieser Zustände ist geeignete Sensorik erforderlich.",
  "Record volume bias, repeatability, cycle time and carryover separately. Include aspiration, valve switching, delays, dispensing, refilling and cleaning in timing, rather than using the fastest plunger travel alone. Save the operating conditions with the results to decide when a liquid, tubing or method change requires revalidation.": "Dokumentieren Sie Volumenabweichung, Wiederholbarkeit, Zykluszeit und Verschleppung getrennt. Berücksichtigen Sie beim Zeitablauf Ansaugen, Ventilumschaltung, Wartezeiten, Dosieren, Nachfüllen und Reinigung. Die kürzeste Kolbenbewegungszeit reicht zur Beurteilung nicht aus. Speichern Sie die Betriebsbedingungen mit den Ergebnissen, damit bei Änderungen an Flüssigkeit, Leitungen oder Verfahren der Bedarf für eine erneute Validierung beurteilt werden kann.",
  "Frequently asked questions": "Häufige Fragen",
  "Does a larger syringe cover both larger batches and smaller doses?": "Deckt eine größere Spritze sowohl größere Serien als auch kleinere Dosen ab?",
  "Not automatically. The same plunger travel displaces more liquid in a wider syringe. A larger capacity may reduce refill frequency, but minimum reliable volume still depends on the mechanics, seals and installed fluid path. Define minimum and routine doses, batch total and allowable cycle time together.": "Das hängt von der Konfiguration ab. Bei gleichem Kolbenweg verdrängt eine Spritze mit größerem Querschnitt mehr Flüssigkeit. Eine größere Kapazität kann Nachfüllvorgänge reduzieren. Das kleinste zuverlässige Volumen hängt weiterhin von Mechanik, Dichtungen und eingebautem Fluidpfad ab. Legen Sie Mindest- und Regelvolumen, Gesamtvolumen je Serie und zulässige Zykluszeit gemeinsam fest.",
  "Can a single syringe provide uninterrupted flow?": "Kann eine einzelne Spritze ohne Unterbrechung fördern?",
  "Its usable stroke is finite. Once emptied, it normally needs to switch paths and refill, interrupting delivery. For continuous supply, evaluate alternating metering mechanisms or buffering and verify flow and pressure during transitions. A larger syringe may only extend the interval between refills.": "Der nutzbare Hub ist begrenzt. Nach dem Entleeren muss die Spritze in der Regel den Pfad wechseln und sich erneut füllen. Die Abgabe wird dadurch unterbrochen. Prüfen Sie für eine kontinuierliche Versorgung abwechselnd arbeitende Dosiereinheiten oder eine Pufferung. Überprüfen Sie Volumenstrom und Druck während der Übergänge. Eine größere Spritze kann das Intervall zwischen Nachfüllvorgängen verlängern.",
  "Can the existing program be reused when the replacement pump has the same interface?": "Kann man das vorhandene Programm weiterverwenden, wenn die Ersatzpumpe dieselbe Schnittstelle hat?",
  "Not necessarily. Check command format, units, addressing, initialization, valve-position definitions, busy and error feedback, mechanical dimensions and fluid connectors. Even with communication established, revalidate the full aspiration/dispensing cycle and fault recovery.": "Das hängt vom Modell ab. Prüfen Sie Befehlsformat, Einheiten, Adressierung, Initialisierung, Definition der Ventilstellungen, Status- und Fehlerrückmeldungen, mechanische Abmessungen und Fluidanschlüsse. Validieren Sie bei funktionierender Kommunikation auch den gesamten Ansaug- und Dosierzyklus sowie die Wiederherstellung nach einer Störung.",
  "Discuss syringe pump integration": "Integration einer Spritzenpumpe besprechen",
  "Share the liquid, volumes, fluid path and timing to evaluate a configuration.": "Nennen Sie Flüssigkeit, Volumina, Fluidpfad und zeitliche Anforderungen, damit wir eine passende Konfiguration prüfen können.",
  "Contact engineering": "Anwendungstechnik kontaktieren",
  "Explore syringe pumps": "Spritzenpumpen ansehen"
}
