{
  "title": "Qu’est-ce qu’une pompe à seringue programmable ? Principe, circuits et automatisation",
  "description": "Comprendre le dosage par seringue, la sélection des voies et les séquences programmées, avec les exemples FOREACH HMD et HLD pour l’intégration instrumentale.",
  "deck": "Une pompe à seringue programmable commande par moteur le déplacement et la vitesse du piston, puis exécute aspiration, distribution, pauses et répétitions. Associée à une vanne de sélection, elle relie réservoirs de réactifs, récipients de réaction et circuits de lavage pour automatiser le dosage. Volumes, connexions et chronologie doivent donc être définis ensemble.",
  "scope": "Cet article concerne les pompes à seringue OEM destinées aux instruments d’analyse et à l’automatisation, principalement avec des tubulures fixes remplies de liquide. Le module fonctionne avec les réservoirs, tubes, aiguilles de distribution, dispositifs de positionnement et logiciels de commande de l’instrument.",
  "titles": ["Quels sont les rôles de la seringue, de l’entraînement et de la vanne ?", "Comment se déroule un cycle complet ?", "Quelles actions peut-on programmer ?", "Vanne multivoie ou plusieurs canaux ?", "Comment choisir une configuration HMD ou HLD ?", "Comment vérifier les performances dans l’instrument ?"],
  "paragraphs": [
    ["L’entraînement transforme la rotation du moteur en déplacement linéaire du piston. Le recul augmente le volume de la chambre et aspire le liquide par l’entrée connectée. L’avance réduit ce volume et expulse le liquide par la sortie. La vanne choisit la source et la destination ; la seringue dose. Leurs actions doivent être synchronisées.", "Pour un circuit idéalement rempli et sans fuite, le volume géométrique vaut V = A × Δx et le débit nominal Q = A × v, où A est la section interne de la seringue, Δx la course effectuée et v la vitesse du piston. Bulles, étanchéité, élasticité des tubes et liquide résiduel à la sortie peuvent modifier le volume délivré. Une course terminée ne prouve pas que tout le liquide a atteint le récipient.", "Ce fonctionnement diffère d’un module de pipetage à déplacement d’air, qui déplace le liquide dans un cône jetable par un coussin d’air. Dans les circuits fixes considérés ici, le réactif touche généralement la seringue, la vanne et les tubes : compatibilité chimique et lavage font partie de la conception."],
    ["Pour transférer une dose d’un réservoir vers un récipient de réaction, le programme gère un cycle complet. Amorcer et chasser l’air au démarrage, après un changement de réservoir ou une entrée d’air. En routine, programmer les remplissages selon le volume restant et la stratégie de lavage.", "On arrête normalement le piston avant de commuter la vanne, puis on établit la voie avant de reprendre l’aspiration ou la distribution. Sans retour de position de vanne, prévoir des délais et une gestion des défauts adaptés, et vérifier le temps de commutation. Ne jamais entraîner le piston lorsque toutes les voies concernées sont fermées. L’envoi d’une commande ne confirme pas sa réalisation."],
    ["Le programme divise le dosage en actions répétables et conserve des réglages adaptés à chaque liquide et méthode. Les vitesses d’aspiration et de distribution peuvent différer : la première tient compte de la résistance d’entrée et du remplissage ; la seconde, du temps de cycle, de la pression, du détachement des gouttes et des projections.", "Selon le contrôleur et le micrologiciel, les séquences sont exécutées dans le module ou pilotées étape par étape par un système hôte. Vérifier aussi les états occupé/prêt, la fin d’exécution, les délais maximaux et la reprise après coupure. RS232, RS485 et CAN désignent des interfaces, sans garantir des commandes identiques entre fabricants."],
    ["Une vanne multivoie augmente le nombre de connexions sélectionnables. Une seringue peut successivement être reliée au réactif A, au liquide de lavage puis aux déchets, tout en partageant une seule chambre de dosage. Le nombre d’orifices ne correspond ni au nombre de canaux distribuant simultanément, ni à la possibilité de relier n’importe quelle paire d’orifices.", "Une pompe multicanal comporte plusieurs canaux de dosage. Il faut déterminer si leurs mouvements sont synchrones ou indépendants, si les vannes commutent séparément et quelles capacités de seringue peuvent être combinées. Traiter plusieurs sources en séquence et remplir plusieurs récipients en parallèle sont des besoins distincts.", "Changer de source n’élimine pas le liquide précédent de la seringue, de la cavité de vanne ou du tube de sortie partagés. Le lavage doit couvrir les segments réellement utilisés, puis être vérifié par un blanc ou une mesure adaptée de contamination croisée. Un nombre fixe de rinçages ne suffit pas à établir la propreté."],
    ["FOREACH HMD utilise des configurations à électrovannes, et HLD des configurations à vanne rotative. Commencer par les connexions, le nombre de canaux de dosage et l’espace disponible. Les valeurs 30 mm et 60 mm désignent la course d’entraînement, et non une plage de volume ou une classe d’exactitude. La seringue, la vanne et la commande restent à définir.", "L’ajout de réactifs et les distributions répétées demandent de considérer dose, volume du lot et intervalles de remplissage. La dilution d’échantillons associe volumes, ordre d’ajout et mélange. La préparation avec plusieurs sources exige des connexions adaptées et un lavage des segments partagés. Ces tâches sont des pistes d’application à valider avec les liquides et le procédé réels."],
    ["Évaluer avec le réservoir, la longueur et le diamètre intérieur des tubes, la vanne, l’aiguille et le liquide prévus. Un essai à l’eau avec un tube court ne couvre pas les variations de niveau, de contre-pression ou de propriétés du réactif après installation.", "Consigner séparément biais volumique, répétabilité, temps de cycle et contamination croisée. Le cycle inclut aspiration, commutation, pauses, distribution, remplissage et lavage, pas seulement le déplacement le plus rapide du piston. Conserver conditions et résultats pour déterminer quand une modification de liquide, de tubulure ou de méthode exige une nouvelle validation."]
  ],
  "steps": ["Amorcer : relier la source et faire circuler le liquide vers les déchets pour chasser l’air de la seringue et des tubes concernés.", "Aspirer : sélectionner la source et aspirer selon le déplacement et la vitesse définis, avec stabilisation de pression si nécessaire.", "Commuter : arrêter le dosage, sélectionner la sortie et confirmer la voie ainsi que la position du récipient.", "Distribuer : délivrer le volume à la vitesse définie. Pour plusieurs doses issues d’une aspiration, suivre le volume utile restant.", "Remplir : revenir à la source si la capacité est insuffisante et intégrer cette interruption au temps du lot.", "Laver : lors d’un changement de liquide ou au moment prévu, rincer les segments partagés avec un liquide compatible et l’évacuer vers les déchets."],
  "controlCaption": "Actions programmables et objectifs techniques",
  "controlHeaders": ["Commande", "Objectif", "À vérifier"],
  "controlRows": [["Position et course", "Définir le volume nominal aspiré ou distribué", "Dimensions de seringue, étalonnage et course utile"], ["Vitesses et rampes", "Coordonner remplissage, distribution et temps", "Résistance, bulles, résidus et pression"], ["Pauses et séquence de vanne", "Coordonner sélection de voie et dosage", "État de la voie, fin d’action et délais maximaux"], ["Répétition, remplissage et lavage", "Organiser lots et changements de liquide", "Capacité restante, chemins partagés et déchets"]],
  "configCaption": "Configurations des pompes FOREACH",
  "configHeaders": ["Modèle", "Architecture", "Premier critère de choix"],
  "configRows": [["HMD3", "Course de 30 mm ; électrovanne ; un canal de dosage", "Encombrement, entrée/sortie et capacité de seringue"], ["HMD6", "Course de 60 mm ; électrovannes ; un ou plusieurs canaux", "Nombre de canaux, mouvements et capacités combinables"], ["HLD3", "Course de 30 mm ; vanne rotative ; un canal", "Espace et connexions entre sources et sorties"], ["HLD6", "Course de 60 mm ; vanne rotative ; un canal", "Seringue, sélection des sources et lavage"]],
  "checks": ["Fixer liquide, température, méthode et nombre de répétitions ; mesurer les volumes cible minimal, usuel et maximal. En gravimétrie, utiliser la masse volumique réelle et maîtriser l’évaporation.", "Comparer la première dose après amorçage, les doses intermédiaires et la première après remplissage pour évaluer les transitions.", "Exécuter un lot complet aux niveaux et contre-pressions prévus ; mesurer volume et durée, au-delà de la position moteur.", "Valider le lavage selon l’ordre réel des liquides et vérifier l’évacuation des déchets.", "Vérifier la reprise après réservoir vide, dépassement de délai et interruption. Sans capteur adapté, ne pas supposer leur détection automatique."],
  "faqTitle": "Questions fréquentes",
  "faq": [["Une seringue plus grande couvre-t-elle de plus gros lots et de plus petites doses ?", "Pas automatiquement. Un même déplacement déplace davantage de liquide dans une seringue de plus grand diamètre. Une capacité supérieure peut réduire les remplissages, mais le volume minimal fiable dépend de la mécanique, des joints et du circuit installé. Définir ensemble doses minimale et usuelle, volume du lot et temps acceptable."], ["Une seule seringue peut-elle fournir un débit ininterrompu ?", "Sa course utile est limitée. Une fois vide, elle doit généralement commuter puis se remplir, ce qui interrompt la distribution. Pour une alimentation continue, étudier des mécanismes alternés ou un tampon et vérifier débit et pression lors des transitions. Une seringue plus grande peut seulement espacer les remplissages."], ["Peut-on réutiliser le programme si la nouvelle pompe possède la même interface ?", "Pas nécessairement. Vérifier commandes, unités, adressage, initialisation, positions de vanne, états et erreurs, dimensions et raccords. Même si la communication fonctionne, revalider le cycle complet et la récupération après défaut."]],
  "figureAlts": ["Photographie couleur d’une pompe à seringue programmable FOREACH", "Dessin extérieur noir et blanc issu du produit réel FOREACH HLD6, avec vanne rotative, seringue et boîtier", "Sens du liquide entre source, vanne, seringue et récipient pendant l’aspiration et la distribution"],
  "figureCaptions": ["Pompe à seringue programmable FOREACH avec seringue, ensemble de vanne et carte de commande.", "Vue extérieure HLD6 : la vanne rotative supérieure sélectionne le circuit ; la seringue et l’entraînement assurent le dosage.", "L’aspiration et la distribution utilisent des connexions différentes. Ce schéma ne représente ni un rotor précis ni une numérotation d’orifices."],
  "diagram": ["Aspirer", "Distribuer", "Source", "Vanne de sélection", "Seringue", "Destination", "Source → seringue", "Seringue → destination", "Établir le circuit avant le dosage"],
  "links": ["Découvrir le pipetage à déplacement d’air", "Voir la pompe HMD3 à électrovanne", "Voir la pompe HMD6 à électrovanne", "Voir la pompe HLD3 à vanne rotative", "Voir la pompe HLD6 à vanne rotative"],
  "cta": {"title": "Étudier l’intégration d’une pompe à seringue", "description": "Préciser liquide, volumes, circuit et temps pour évaluer la configuration.", "contactLabel": "Contacter l’équipe technique", "productsLabel": "Voir les pompes à seringue"}
}
