{
  "title": "什么是可编程注射泵？工作原理、液路切换与自动化应用",
  "description": "从注射器计量、阀选路和动作程序理解可编程注射泵，结合 FOREACH HMD、HLD 说明吸排液循环、多通道区别、清洗及仪器集成选型。",
  "deck": "可编程注射泵通过电机控制注射器活塞的位移和速度，并按指令执行吸液、排液、等待与重复动作。配合选路阀，它可以把试剂瓶、反应容器和清洗液路连接成可自动执行的加液流程。对仪器研发而言，选型的关键是把目标液量、液路连接和整机时序一起确定。",
  "scope": "本文讨论面向分析仪器和自动化设备集成的 OEM 注射泵，以固定管路中充满液体的计量方式为主。注射泵模块仍需与储液瓶、管路、加液针、容器定位和控制软件配合，才能完成整机任务。",
  "titles": ["注射器、驱动和阀分别做什么？", "一次自动加液循环怎样完成？", "可编程具体控制哪些动作？", "多通阀与多通道有什么区别？", "如何对应到 HMD、HLD 配置？", "怎样验证整机里的实际表现？"],
  "paragraphs": [
    ["驱动机构把电机转动转换为活塞的直线位移。活塞后退时，注射器腔体容积增大，液体经已接通的入口进入；活塞前进时，腔体容积减小，液体经出口排出。阀负责选择液体来自哪里、流向哪里，注射器负责计量，两者必须按同一套时序配合。", "在液路已充分充液、没有泄漏的理想条件下，几何排量可写为 V = A × Δx，名义流量可写为 Q = A × v，其中 A 为注射器内截面积，Δx 为活塞位移，v 为活塞速度。实际末端液量还会受气泡、密封、管路弹性和出口残液影响；电机走完目标行程，并不直接证明液体已全部进入目标容器。", "这与通过空气柱驱动一次性吸头内液体的气体置换式移液模块不同。在本文所讨论的固定液路中，试剂通常接触注射器、阀和管路，因此材料相容性与清洗路径要在设计时一起考虑。"],
    ["以从试剂瓶向反应容器定量加液为例，程序需要管理的是一个完整循环。首次开机、更换试剂瓶或液路进入空气后，应先完成预充排气；正常批量运行时，再根据剩余液量和清洗策略安排补液。", "切换阀之前通常先停止活塞运动，确认目标通路建立后再吸排液。若泵本身没有可读取的阀到位信号，应依据控制方式设置等待与故障处理，并验证切换时间。不能在全部相关通路关闭时强行驱动活塞，也不能仅凭指令已发送就判断动作已完成。"],
    ["程序把一次加液拆成可重复调用的动作，并为不同液体和流程保留不同参数。吸液与排液未必采用同一速度：吸液要兼顾供液阻力和充液状态，排液则要兼顾节拍、出口压力、液滴脱离和飞溅。", "可编程能力可能由模块内的命令序列实现，也可能由上位机逐步调度，具体取决于控制器和固件。仪器集成时还要确认忙闲状态、完成反馈、超时和断电后的恢复逻辑。RS232、RS485 或 CAN 表示通信接口，并不意味着不同厂商使用相同指令。"],
    ["多通阀增加的是可以选择的液路端口。例如，一个注射器先接试剂 A，再接清洗液，最后接废液端，这些动作仍共用一个计量腔，通常按顺序执行。端口数量不能直接当作同时加液的通道数量，也不能据此推断任意两个端口都能互通。", "多通道注射泵则包含多个计量通道。选型时应进一步确认各通道是同步运动还是独立控制，阀是否可分别切换，以及不同注射器容量能否组合。多液源顺序处理与多个容器并行加液，是两类不同的配置需求。", "共用注射器、阀腔或出口管路时，切换到新液源不会自动清除上一种液体。清洗程序应覆盖实际经过的共用段，再用空白液或合适的检测方法验证携带污染，而不是只规定一个固定冲洗次数。"],
    ["FOREACH HMD 采用电磁阀配置，HLD 采用旋转阀配置，可从液路连接方式、计量通道需求和安装空间进行初选。30 mm 与 60 mm 表示驱动行程，不能直接当作容量范围或准确性等级；最终仍需确定配套注射器、阀型和控制配置。", "试剂添加与重复分装重点关注单次液量、批次总量和补液间隔；样本稀释需要把各液体的计量、加入顺序及混合动作衔接起来；多液源前处理则要核对阀连接关系与共用液路的清洗。这些是选型任务示例，实际适用性需要结合液体和整机流程验证。"],
    ["评估应使用实际储液瓶、管路长度与内径、阀、加液针和目标液体。只在短管接水的条件下测试，不能覆盖装机后液位变化、出口背压和试剂性质对加液的影响。", "验收时把液量偏差、重复性、节拍和携带污染分别记录。计算节拍应包含吸液、阀切换、等待、排液、补液和清洗，而不只看最快活塞运动时间。把工况与结果一起保存，才能判断后续更换液体、管路或动作参数是否需要重新验证。"]
  ],
  "steps": ["预充：接通液源，按设定路径吸排至废液端，清除注射器和相关管路中的空气。", "吸液：接通目标液源，按设定行程与速度吸入所需液量，必要时等待压力趋于稳定。", "切换：停止计量运动，把阀切到目标出口，确认通路与容器位置。", "排液：按目标体积和速度向反应容器加液；一次吸液后多次分装时，持续核对剩余可用液量。", "补液：容量不足时返回液源吸液，将这一停顿计入批次节拍。", "清洗：在换液或方法要求的节点，用相容清洗液冲洗共用段并排向废液端。"],
  "controlCaption": "可编程动作与工程作用",
  "controlHeaders": ["控制项目", "解决的问题", "需要确认"],
  "controlRows": [["位置与行程", "设定名义吸排液量", "注射器尺寸、校准关系和可用行程"], ["吸排速度及加减速", "协调充液、排液与节拍", "液路阻力、气泡、残液及压力变化"], ["等待与阀切换顺序", "使液路切换和计量动作衔接", "通路状态、动作完成及超时处理"], ["重复、补液与清洗", "组织批次任务和换液流程", "剩余容量、共用路径与废液去向"]],
  "configCaption": "FOREACH 注射泵的配置方向",
  "configHeaders": ["型号", "结构方向", "初选关注点"],
  "configRows": [["HMD3", "30 mm 行程，电磁阀，单计量通道", "紧凑安装、吸排液路径与注射器容量"], ["HMD6", "60 mm 行程，电磁阀，单/多通道配置", "通道数量、运动关系及容量组合"], ["HLD3", "30 mm 行程，旋转阀，单计量通道", "安装空间与所需液源/出口的选路关系"], ["HLD6", "60 mm 行程，旋转阀，单计量通道", "注射器配置、多液源切换及清洗路径"]],
  "checks": ["固定液体、温度、测量方法与重复次数，分别测最小、常用和最大目标液量；称量法需按实际液体密度换算，并控制蒸发。", "比较预充后的首份、连续运行中的中间份和补液后的首份，查明流程切换是否改变结果。", "在预期液位和背压条件下运行完整批次，记录液量与节拍，不能仅检查电机位置。", "按实际换液顺序验证共用液路清洗，并检查废液排放路径。", "验证缺液、动作超时和中断后的恢复流程；若没有相应传感器，不能假定模块会自动识别这些异常。"],
  "faqTitle": "常见问题",
  "faq": [["换更大的注射器，就能兼顾更大容量和更小液量吗？", "不能直接这样判断。同样的活塞位移在较大内径注射器中对应更大的几何排量。大容量可能减少补液次数，但最小可靠液量仍需结合机械控制、密封和液路实测。应同时给出最小液量、常用液量、批次总量和允许节拍。"], ["单注射器可以一直不中断地供液吗？", "单注射器的可用行程有限，排空后通常需要切换液路并补液，因此存在供液间隔。需要持续供液时，应评估交替工作的计量机构或缓冲方案，并验证切换时的流量和压力变化。容量更大只可能延长两次补液之间的时间。"], ["通信接口相同，换泵后程序就能直接使用吗？", "不一定。还需核对指令格式、单位、寻址、初始化、阀位置定义、忙闲与错误反馈，以及安装尺寸和液路接口。即使通信已连通，也要重新验证完整吸排液循环与异常恢复。"]],
  "figureAlts": ["FOREACH 可编程注射泵彩色实拍图", "根据 FOREACH HLD6 实物图绘制的黑白外观示意，展示旋转阀、注射器与机身", "吸液和排液两个阶段中液源、选路阀、注射器与目标容器的流向示意"],
  "figureCaptions": ["FOREACH 可编程注射泵，展示注射器、阀组件与控制电路板。", "HLD6 外观示意：上部旋转阀选择液路，注射器与驱动机构完成计量动作。", "吸排液逻辑示意：两个阶段使用不同连通路径；不表示具体阀芯结构或端口编号。"],
  "diagram": ["吸液", "排液", "液源", "选路阀", "注射器", "目标容器", "液源 → 注射器", "注射器 → 目标容器", "先建立通路，再执行计量运动"],
  "links": ["了解气体置换式移液泵", "查看 HMD3 电磁阀注射泵", "查看 HMD6 电磁阀注射泵", "查看 HLD3 旋转阀注射泵", "查看 HLD6 旋转阀注射泵"],
  "cta": {"title": "讨论注射泵集成需求", "description": "提供液体、目标液量、液路和节拍，评估适合的配置。", "contactLabel": "联系工程团队", "productsLabel": "查看注射泵"}
}
