{
  "kind": "selection",
  "copy": {
    "metadata": {
      "title": "प्रोग्राम योग्य सिरिंज पंप क्या है? संचालन, द्रव का मार्ग और ऑटोमेशन",
      "seoTitle": "प्रोग्राम योग्य सिरिंज पंप क्या है? संचालन, द्रव का मार्ग और ऑटोमेशन | FOREACH",
      "seoDescription": "सिरिंज से द्रव की माप, वाल्व से मार्ग का चयन और प्रोग्राम की क्रियाएँ कैसे मिलकर काम करती हैं। उपकरण में एकीकरण और सत्यापन के लिए FOREACH HMD और HLD के उदाहरण।",
      "coverImage": "/images/resources/technical-articles/what-is-a-programmable-syringe-pump/foreach-programmable-syringe-pump-photo.webp",
      "coverAlt": "FOREACH प्रोग्राम योग्य सिरिंज पंप की रंगीन फ़ोटो"
    },
    "deck": "प्रोग्राम योग्य सिरिंज पंप में मोटर सिरिंज के प्लंजर की चाल और गति नियंत्रित करती है। कमांड से द्रव खींचना, डिस्पेंस करना, ठहरना और क्रियाएँ दोहराना संभव है। मार्ग चयन करने वाले वाल्व के साथ पंप अभिकर्मक के भंडार, प्रतिक्रिया पात्र और धुलाई के मार्ग को स्वचालित डिस्पेंसिंग प्रक्रिया में जोड़ सकता है। इसलिए उपकरण विकसित करते समय आयतन, द्रव के कनेक्शन और समय-क्रम साथ में तय करने चाहिए।",
    "leadBlocks": [
      {
        "type": "paragraph",
        "text": "प्रोग्राम योग्य सिरिंज पंप में मोटर सिरिंज के प्लंजर की चाल और गति नियंत्रित करती है। कमांड से द्रव खींचना, डिस्पेंस करना, ठहरना और क्रियाएँ दोहराना संभव है। मार्ग चयन करने वाले वाल्व के साथ पंप अभिकर्मक के भंडार, प्रतिक्रिया पात्र और धुलाई के मार्ग को स्वचालित डिस्पेंसिंग प्रक्रिया में जोड़ सकता है। इसलिए उपकरण विकसित करते समय आयतन, द्रव के कनेक्शन और समय-क्रम साथ में तय करने चाहिए।"
      },
      {
        "type": "paragraph",
        "text": "यह लेख विश्लेषण उपकरणों और ऑटोमेशन के OEM सिरिंज पंपों पर केंद्रित है। इसमें द्रव से भरी स्थायी ट्यूब के ज़रिए निर्धारित आयतन पहुँचाने की चर्चा है। मॉड्यूल द्रव भंडार, ट्यूबिंग, डिस्पेंसिंग सुई, पात्र की स्थिति और नियंत्रण सॉफ़्टवेयर के साथ मिलकर उपकरण का काम पूरा करता है।"
      },
      {
        "type": "figure",
        "src": "/images/resources/technical-articles/what-is-a-programmable-syringe-pump/foreach-programmable-syringe-pump-photo.webp",
        "alt": "FOREACH प्रोग्राम योग्य सिरिंज पंप की रंगीन फ़ोटो",
        "width": 1200,
        "height": 800,
        "caption": "FOREACH प्रोग्राम योग्य सिरिंज पंप, जिसमें सिरिंज, वाल्व असेंबली और नियंत्रण का सर्किट बोर्ड दिखते हैं।"
      }
    ],
    "sections": [
      {
        "title": "सिरिंज, ड्राइव और वाल्व का क्या काम है?",
        "blocks": [
          {
            "type": "paragraph",
            "text": "ड्राइव मोटर के घूर्णन को प्लंजर की सीधी चाल में बदलती है। प्लंजर पीछे जाने पर सिरिंज चैंबर का आयतन बढ़ता है और चुने गए इनलेट से द्रव अंदर खिंचता है। प्लंजर आगे जाने पर आयतन घटता है और द्रव आउटलेट से बाहर निकलता है। वाल्व स्रोत और गंतव्य चुनता है और सिरिंज द्रव की मात्रा तय करती है। दोनों का समय-क्रम मिलना चाहिए।"
          },
          {
            "type": "paragraph",
            "text": "आदर्श रूप से पूरी भरी और रिसाव-रहित द्रव लाइन में ज्यामितीय विस्थापन V = A × Δx है और नाममात्र प्रवाह Q = A × v है। यहाँ A सिरिंज का आंतरिक अनुप्रस्थ क्षेत्रफल, Δx प्लंजर की चाल की दूरी और v उसकी गति है। बुलबुले, सील, ट्यूब का दाब से फैलना और आउटलेट पर बचा द्रव, पहुँचे हुए आयतन को बदल सकते हैं। कमांड का पूरा स्ट्रोक पूरा होने से यह पुष्टि नहीं होती कि सारा द्रव गंतव्य पात्र तक पहुँचा।"
          },
          {
            "type": "paragraph",
            "text": "एयर-डिस्प्लेसमेंट पाइपेटिंग मॉड्यूल में हवा की परत डिस्पोज़ेबल टिप में द्रव को चलाती है। यहाँ बताई गई स्थायी द्रव लाइनों में अभिकर्मक आम तौर पर सिरिंज, वाल्व और ट्यूब से सीधे संपर्क में आता है। इसलिए रासायनिक संगतता और सफ़ाई के मार्ग भी डिज़ाइन का हिस्सा हैं।"
          },
          {
            "type": "links",
            "items": [
              {
                "href": "/en/resources/technical-articles/what-is-a-programmable-pipetting-pump/",
                "label": "एयर-डिस्प्लेसमेंट पाइपेटिंग पंप देखें"
              }
            ]
          }
        ]
      },
      {
        "title": "डिस्पेंसिंग का पूरा चक्र कैसे चलता है?",
        "blocks": [
          {
            "type": "paragraph",
            "text": "मान लें कि अभिकर्मक के भंडार से एक तय मात्रा प्रतिक्रिया पात्र में पहुँचानी है। प्रोग्राम पूरा चक्र चलाता है। शुरू करते समय, भंडार बदलने के बाद या द्रव लाइन में हवा आने पर प्राइम करें और हवा निकालें। नियमित बैच के दौरान बचे आयतन और सफ़ाई के तरीके के अनुसार फिर से भरने का समय तय करें।"
          },
          {
            "type": "list",
            "ordered": true,
            "items": [
              "प्राइम करें। स्रोत जोड़ें और तय मार्ग से द्रव अपशिष्ट आउटलेट तक चलाएँ, ताकि सिरिंज और संबंधित ट्यूब से हवा निकल जाए।",
              "द्रव खींचें। आवश्यक स्रोत जोड़ें, चुने गए स्ट्रोक और गति पर तय मात्रा खींचें और ज़रूरत हो तो दाब स्थिर होने दें।",
              "मार्ग बदलें। मात्रा नियंत्रित करने वाली चाल रोकें, गंतव्य आउटलेट चुनें और मार्ग व पात्र की स्थिति की पुष्टि करें।",
              "डिस्पेंस करें। चुनी गई गति पर निर्धारित आयतन पहुँचाएँ। एक बार खींचकर बार-बार डिस्पेंस करने पर शेष उपयोग योग्य आयतन का हिसाब रखें।",
              "फिर भरें। बची क्षमता कम हो तो स्रोत पर लौटें और बैच के समय में इस रुकावट को शामिल करें।",
              "साफ़ करें। स्रोत बदलते समय या विधि में तय चरण पर संगत धुलाई द्रव से साझा हिस्से फ़्लश करें और उसे अपशिष्ट मार्ग पर भेजें।"
            ]
          },
          {
            "type": "paragraph",
            "text": "आम तौर पर वाल्व बदलने से पहले प्लंजर रोकें और फिर से द्रव खींचने या डिस्पेंस करने से पहले गंतव्य का मार्ग खोलें। वाल्व की स्थिति का फ़ीडबैक उपलब्ध न हो तो उचित प्रतीक्षा समय और त्रुटि प्रबंधन रखें तथा स्विचिंग का समय जाँचें। सभी संबंधित मार्ग बंद हों तो प्लंजर कभी न चलाएँ। कमांड भेज भर देने से उसका पूरा होना सुनिश्चित नहीं होता।"
          },
          {
            "type": "figure",
            "src": "/images/resources/technical-articles/what-is-a-programmable-syringe-pump/fluid-cycle-hi.svg",
            "alt": "द्रव खींचने और डिस्पेंस करने के दौरान स्रोत, मार्ग चयन वाल्व, सिरिंज और प्राप्तकर्ता पात्र में प्रवाह की दिशा",
            "width": 800,
            "height": 540,
            "caption": "द्रव खींचने और डिस्पेंस करने में अलग-अलग कनेक्शन इस्तेमाल होते हैं। यह आरेख किसी विशेष वाल्व रोटर या पोर्ट क्रमांक को नहीं दिखाता।"
          }
        ]
      },
      {
        "title": "कौन-सी क्रियाएँ प्रोग्राम की जा सकती हैं?",
        "blocks": [
          {
            "type": "paragraph",
            "text": "प्रोग्राम डिस्पेंसिंग को दोहराई जा सकने वाली क्रियाओं में बाँटता है और अलग-अलग द्रव व विधियों की सेटिंग रखता है। द्रव खींचने और डिस्पेंस करने की गति अलग हो सकती है। द्रव खींचने में इनलेट का प्रतिरोध और भराव ध्यान में रखें। डिस्पेंसिंग में चक्र समय, आउटलेट दाब, बूंद का अलग होना और छींटों के बीच संतुलन रखें।"
          },
          {
            "type": "paragraph",
            "text": "प्रोग्राम की जा सकने वाली क्रियाएँ और उनका इंजीनियरिंग उद्देश्य"
          },
          {
            "type": "table",
            "headers": [
              "नियंत्रण",
              "उद्देश्य",
              "क्या जाँचें"
            ],
            "rows": [
              [
                "स्थिति और स्ट्रोक",
                "खींचने या डिस्पेंस करने का नाममात्र आयतन तय करना",
                "सिरिंज के आयाम, कैलिब्रेशन और प्लंजर की उपयोग योग्य चाल"
              ],
              [
                "गति और गति बदलने की दर",
                "भराव, डिलीवरी और समय का समन्वय करना",
                "प्रतिरोध, बुलबुले, बचा हुआ द्रव और दाब में बदलाव"
              ],
              [
                "प्रतीक्षा समय और वाल्व का क्रम",
                "मात्रा नियंत्रण और मार्ग चयन का समन्वय करना",
                "मार्ग की स्थिति, क्रिया पूरी होने की पुष्टि और समय-सीमा समाप्त होने पर कार्रवाई"
              ],
              [
                "दोहराव, दोबारा भरना और धुलाई",
                "बैच और द्रव बदलाव व्यवस्थित करना",
                "शेष क्षमता, साझा मार्ग और अपशिष्ट का गंतव्य"
              ]
            ]
          },
          {
            "type": "paragraph",
            "text": "कंट्रोलर और फ़र्मवेयर के आधार पर क्रम मॉड्यूल में चल सकता है या होस्ट हर चरण निर्धारित कर सकता है। एकीकरण में व्यस्त और तैयार स्थितियाँ, क्रिया पूरी होने का फ़ीडबैक, टाइमआउट और बिजली जाने के बाद फिर से संचालन की व्यवस्था चाहिए। RS232, RS485 और CAN संचार इंटरफ़ेस हैं। अलग निर्माताओं के कमांड सेट समान होना इनसे तय नहीं होता।"
          }
        ]
      },
      {
        "title": "मल्टीपोर्ट वाल्व और कई चैनल में क्या अंतर है?",
        "blocks": [
          {
            "type": "paragraph",
            "text": "मल्टीपोर्ट वाल्व से अधिक द्रव कनेक्शन चुने जा सकते हैं। उदाहरण के लिए एक सिरिंज पहले अभिकर्मक A, फिर धुलाई द्रव और फिर अपशिष्ट से जुड़ सकती है। इसमें एक ही मीटरिंग चैंबर इस्तेमाल होता है और काम आम तौर पर क्रम से होता है। पोर्ट की संख्या से न तो एक साथ डिस्पेंस करने वाले चैनल की संख्या पता चलती है, न ही किन्हीं दो पोर्ट को आपस में जोड़ने की पुष्टि होती है।"
          },
          {
            "type": "paragraph",
            "text": "मल्टीचैनल सिरिंज पंप में कई मीटरिंग चैनल होते हैं। जाँचें कि वे साथ चलते हैं या अलग-अलग, उनके वाल्व अलग स्विच होते हैं या नहीं और कौन-सी सिरिंज क्षमताएँ साथ लग सकती हैं। कई स्रोतों को क्रम से चलाना और कई पात्रों में समानांतर डिस्पेंस करना अलग कॉन्फ़िगरेशन माँगता है।"
          },
          {
            "type": "paragraph",
            "text": "स्रोत बदलने पर साझा सिरिंज, वाल्व की कैविटी या आउटलेट ट्यूब में पिछले द्रव के अंश रह सकते हैं। जिस साझा हिस्से से द्रव वास्तव में गुज़रा हो, उसकी सफ़ाई करें। उसके बाद ब्लैंक या पिछले द्रव के अवशेष का उपयुक्त मापन करें। केवल धुलाई चक्रों की तय संख्या से सफ़ाई की पुष्टि नहीं होती।"
          }
        ]
      },
      {
        "title": "HMD और HLD कॉन्फ़िगरेशन कैसे अलग हैं?",
        "blocks": [
          {
            "type": "paragraph",
            "text": "FOREACH HMD में सोलनॉइड वाल्व और HLD में रोटरी वाल्व इस्तेमाल होते हैं। चयन की शुरुआत द्रव कनेक्शन, मीटरिंग चैनल की ज़रूरत और इंस्टॉलेशन की जगह से करें। 30 mm और 60 mm ड्राइव के स्ट्रोक हैं। आयतन सीमा, सटीकता और सही सिरिंज, वाल्व व नियंत्रण विकल्प अलग से तय करें।"
          },
          {
            "type": "paragraph",
            "text": "FOREACH सिरिंज पंप के कॉन्फ़िगरेशन विकल्प"
          },
          {
            "type": "table",
            "headers": [
              "मॉडल",
              "बनावट",
              "शुरुआती चयन में क्या देखें"
            ],
            "rows": [
              [
                "HMD3",
                "30 mm स्ट्रोक, सोलनॉइड वाल्व, एक मीटरिंग चैनल",
                "कम जगह में इंस्टॉलेशन, इनलेट और आउटलेट मार्ग तथा सिरिंज का आयतन"
              ],
              [
                "HMD6",
                "60 mm स्ट्रोक, सोलनॉइड वाल्व, एक या कई चैनल के विकल्प",
                "चैनल की संख्या, उनका साथ या अलग चलना और आयतन के संयोजन"
              ],
              [
                "HLD3",
                "30 mm स्ट्रोक, रोटरी वाल्व, एक मीटरिंग चैनल",
                "उपलब्ध जगह और आवश्यक स्रोतों व आउटलेट के बीच मार्ग"
              ],
              [
                "HLD6",
                "60 mm स्ट्रोक, रोटरी वाल्व, एक मीटरिंग चैनल",
                "सिरिंज का कॉन्फ़िगरेशन, स्रोत चयन और धुलाई के मार्ग"
              ]
            ]
          },
          {
            "type": "paragraph",
            "text": "अभिकर्मक जोड़ने और बार-बार डिस्पेंस करने में हर खुराक, बैच का कुल आयतन और दोबारा भरने का अंतराल ध्यान में रखें। नमूना पतला करने में द्रव की मात्रा, उसे जोड़ने का क्रम और मिश्रण समन्वित करें। कई स्रोतों से द्रव लेने वाली तैयारी में वाल्व कनेक्शन का सही नक्शा और साझा मार्ग की सफ़ाई चाहिए। ये संभावित काम हैं। वास्तविक द्रव और उपकरण के कार्यप्रवाह के साथ उपयुक्तता सत्यापित करें।"
          },
          {
            "type": "links",
            "ordered": true,
            "items": [
              {
                "href": "/en/products/pumps/syringe-pumps/solenoid-valve-syringe-pumps/hmd3/",
                "label": "HMD3 सोलनॉइड-वाल्व सिरिंज पंप देखें"
              },
              {
                "href": "/en/products/pumps/syringe-pumps/solenoid-valve-syringe-pumps/hmd6/",
                "label": "HMD6 सोलनॉइड-वाल्व सिरिंज पंप देखें"
              },
              {
                "href": "/en/products/pumps/syringe-pumps/rotary-valve-syringe-pumps/hld3/",
                "label": "HLD3 रोटरी-वाल्व सिरिंज पंप देखें"
              },
              {
                "href": "/en/products/pumps/syringe-pumps/rotary-valve-syringe-pumps/hld6/",
                "label": "HLD6 रोटरी-वाल्व सिरिंज पंप देखें"
              }
            ]
          }
        ]
      },
      {
        "title": "उपकरण में वास्तविक प्रदर्शन कैसे सत्यापित करें?",
        "blocks": [
          {
            "type": "paragraph",
            "text": "चुने हुए भंडार, ट्यूब की लंबाई और अंदरूनी व्यास, वाल्व, डिस्पेंसिंग सुई और द्रव के साथ पंप जाँचें। छोटी ट्यूब से पानी का परीक्षण इंस्टॉलेशन के बाद द्रव-स्तर, आउटलेट बैकप्रेशर या अभिकर्मक के गुणों में बदलाव को नहीं दर्शाता।"
          },
          {
            "type": "list",
            "ordered": true,
            "items": [
              "द्रव, तापमान, मापन विधि और दोहराव की संख्या तय करें। लक्ष्य का न्यूनतम, नियमित और अधिकतम आयतन मापें। भारमितीय मापन में वास्तविक द्रव का घनत्व लें और वाष्पीकरण को नियंत्रित करें।",
              "प्राइमिंग के बाद पहली खुराक, बीच की खुराकें और फिर भरने के बाद पहली खुराक की तुलना करें, ताकि चरण बदलने का असर पता चले।",
              "अपेक्षित द्रव-स्तरों और बैकप्रेशर की सीमा पर पूरा बैच चलाएँ। मोटर की स्थिति के साथ पहुँचा हुआ आयतन और समय भी दर्ज करें।",
              "द्रव बदलने के तय क्रम पर साझा मार्ग की सफ़ाई सत्यापित करें और अपशिष्ट का रास्ता जाँचें।",
              "स्रोत खाली होने, टाइमआउट या रुकावट के बाद फिर संचालन जाँचें। उपयुक्त सेंसर के बिना यह मानकर न चलें कि मॉड्यूल ऐसी स्थिति अपने आप पहचान लेगा।"
            ]
          },
          {
            "type": "paragraph",
            "text": "आयतन का व्यवस्थित विचलन, पुनरावृत्तता, चक्र समय और पिछले द्रव के अवशेष अलग-अलग दर्ज करें। चक्र समय में द्रव खींचना, वाल्व बदलना, प्रतीक्षा करना, डिस्पेंस करना, फिर भरना और सफ़ाई शामिल करें। सिर्फ़ प्लंजर की सबसे तेज़ चाल का समय पर्याप्त नहीं है। परिणामों के साथ परिचालन की परिस्थितियाँ सहेजें, ताकि तय कर सकें कि द्रव, ट्यूब या विधि बदलने पर दोबारा सत्यापन कब चाहिए।"
          }
        ]
      }
    ],
    "faqTitle": "अक्सर पूछे जाने वाले प्रश्न",
    "faqItems": [
      {
        "question": "क्या बड़ी सिरिंज से बड़े बैच और छोटी खुराक दोनों संभाली जा सकती हैं?",
        "answer": "बड़ी सिरिंज में उसी प्लंजर चाल से अधिक द्रव विस्थापित होता है। अधिक क्षमता से फिर भरने की आवृत्ति घट सकती है, लेकिन न्यूनतम विश्वसनीय आयतन यांत्रिक बनावट, सील और लगी हुई द्रव लाइन पर निर्भर रहता है। न्यूनतम और नियमित खुराक, बैच का कुल आयतन और स्वीकार्य चक्र समय साथ में तय करें।"
      },
      {
        "question": "क्या एक सिरिंज लगातार प्रवाह दे सकती है?",
        "answer": "इसका उपयोग योग्य स्ट्रोक सीमित है। सिरिंज खाली होने पर आम तौर पर मार्ग बदलना और फिर भरना होता है, जिससे आपूर्ति रुकती है। लगातार आपूर्ति के लिए बारी-बारी चलने वाले मीटरिंग तंत्र या बफ़र की उपयुक्तता जाँचें। बदलाव के दौरान प्रवाह और दाब सत्यापित करें। बड़ी सिरिंज से सिर्फ़ दो भरावों के बीच का समय बढ़ सकता है।"
      },
      {
        "question": "समान इंटरफ़ेस वाला दूसरा पंप लगाने पर क्या मौजूदा प्रोग्राम चल सकता है?",
        "answer": "कमांड का फ़ॉर्मेट, इकाइयाँ, एड्रेसिंग, शुरू की सेटिंग, वाल्व की स्थितियों की परिभाषा, व्यस्त और त्रुटि फ़ीडबैक, यांत्रिक आयाम और द्रव कनेक्टर जाँचें। संचार स्थापित होने के बाद भी द्रव खींचने और डिस्पेंस करने का पूरा चक्र तथा त्रुटि के बाद बहाली फिर सत्यापित करें।"
      }
    ],
    "cta": {
      "title": "सिरिंज पंप के एकीकरण पर चर्चा करें",
      "description": "उपयुक्त कॉन्फ़िगरेशन का मूल्यांकन करने के लिए द्रव, आयतन, द्रव लाइन और समय-क्रम की जानकारी दें।",
      "contactLabel": "इंजीनियरिंग टीम से संपर्क करें",
      "productsLabel": "सिरिंज पंप देखें",
      "productsHref": "/en/products/pumps/syringe-pumps/"
    }
  },
  "sources": [
    "/en/products/pumps/syringe-pumps/solenoid-valve-syringe-pumps/hmd3/",
    "/en/products/pumps/syringe-pumps/solenoid-valve-syringe-pumps/hmd6/",
    "/en/products/pumps/syringe-pumps/rotary-valve-syringe-pumps/hld3/",
    "/en/products/pumps/syringe-pumps/rotary-valve-syringe-pumps/hld6/",
    "https://partnering.tecan.com/cavro-xlp-6000-pump-for-oem-liquid-handling",
    "https://partnering.tecan.com/cavro-xmp-6000-pump-for-oem-liquid-handling",
    "https://www.hamiltoncompany.com/oem-components/syringe-pumps/psd4",
    "https://www.hamiltoncompany.com/syringes/syringe-accessories/removable-needle-compression-fittings/priming-kit",
    "https://www.tricontinent.com/en/syringe-pumps-and-rotary-valves/c-series-syringe-pumps/"
  ],
  "navigation": [
    {
      "id": "syringe-valve-drive",
      "label": "सिरिंज, ड्राइव और वाल्व का क्या काम है?"
    },
    {
      "id": "dispensing-cycle",
      "label": "डिस्पेंसिंग का पूरा चक्र कैसे चलता है?"
    },
    {
      "id": "programmable-actions",
      "label": "कौन-सी क्रियाएँ प्रोग्राम की जा सकती हैं?"
    },
    {
      "id": "ports-and-channels",
      "label": "मल्टीपोर्ट वाल्व और कई चैनल में क्या अंतर है?"
    },
    {
      "id": "hmd-hld-configurations",
      "label": "HMD और HLD कॉन्फ़िगरेशन कैसे अलग हैं?"
    },
    {
      "id": "instrument-verification",
      "label": "उपकरण में वास्तविक प्रदर्शन कैसे सत्यापित करें?"
    }
  ]
}
